<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>SOP 02: Electrical Infrastructure & LOTO | Cathkin Estates HOA</title>
    <style>
        body { font-family: 'Helvetica Neue', Helvetica, Arial, sans-serif; line-height: 1.6; color: #2d3748; max-width: 900px; margin: 30px auto; padding: 25px; background-color: #ffffff; border: 1px solid #cbd5e0; }
        h1 { font-size: 15pt; color: #1a365d; border-bottom: 2px solid #1a365d; padding-bottom: 6px; margin-bottom: 15px; }
        h2 { font-size: 11pt; color: #c53030; margin-top: 18px; margin-bottom: 8px; border-bottom: 1px solid #e2e8f0; padding-bottom: 4px; }
        p, li { font-size: 9pt; }
        .alert-box { background-color: #fff5f5; border-left: 4px solid #e53e3e; padding: 10px 15px; margin-bottom: 15px; font-size: 8.5pt; color: #9b2c2c; }
        .nav-link { display: inline-block; margin-bottom: 15px; color: #3182ce; text-decoration: none; font-weight: bold; font-size: 9pt; }
        .btn-print { background-color: #3182ce; color: white; padding: 8px 16px; border: none; border-radius: 4px; cursor: pointer; font-weight: bold; float: right; }
        @media print { .btn-print, .nav-link { display: none; } body { border: none; margin: 0; padding: 0; } }
    </style>
</head>
<body>
    <button class="btn-print" onclick="window.print()">🖨️ Print SOP Document</button>
    <a href="04_sop_safe_work.html" class="nav-link">&larr; Back to Module 04</a>
    <h1>SOP 02: ELECTRICAL INFRASTRUCTURE & LOCKOUT/TAGOUT (LOTO)</h1>

    <div class="alert-box">
        <strong>CRITICAL RISK CATEGORY (Score 25):</strong> High voltage (11kV) transformers and distribution boards present lethal electrocution hazards. Unqualified estate staff are strictly prohibited from opening live high-voltage enclosures.
    </div>

    <h2>1. Scope & Authorized Access</h2>
    <ul>
        <li><strong>Eskom / High Voltage Limit:</strong> Only certified, registered high-voltage electricians or authorized Eskom personnel may open, work on, or manipulate 11kV infrastructure.</li>
        <li><strong>Estate Staff Duties:</strong> Estate staff are restricted to external perimeter audits, padlock integrity verification, landscape clearing around enclosures, and Low Voltage (LV) maintenance under LOTO.</li>
    </ul>

    <h2>2. Enclosure Security & Physical Safeguards</h2>
    <ul>
        <li><strong>Padlock Compliance:</strong> All 11kV step-down transformers, miniature substations, and kiosk boards must remain padlocked 24/7.</li>
        <li><strong>Monthly Audit:</strong> Conduct a monthly visual perimeter audit to check for open cabinet doors, damaged locks, broken warning signs, or active oil leaks.</li>
        <li><strong>Clearance Zone:</strong> Maintain a strict 2-meter vegetation-free clear zone around all electrical kiosks and transformers to prevent fire ignition and allow immediate access.</li>
    </ul>

    <h2>3. Lockout / Tagout (LOTO) Execution Rules (LV Systems)</h2>
    <ul>
        <li><strong>Isolate:</strong> Switch off the main breaker switch controlling the target pump room or circuit breaker.</li>
        <li><strong>Lock & Tag:</strong> Apply personal red padlock and danger tag ("DANGER DO NOT OPERATE") to the isolator switch handle. Only the person who attached the lock holds the key.</li>
        <li><strong>Zero Energy Verification:</strong> Test circuit with a calibrated multi-meter/voltage tester to verify zero electrical current prior to starting any maintenance.</li>
    </ul>
</body>
</html>